



<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      <meta http-equiv="x-ua-compatible" content="ie=edge">
      
        <meta name="description" content="An internal resource explaining and documenting lab pipelines">
      
      
        <link rel="canonical" href="https://zamanianlab.org/ZamanianLabDocs/protocols/Lab_Operations/Autoclave_Operation/Autoclave_Operation/">
      
      
        <meta name="author" content="Zamanian Lab">
      
      
        <meta name="lang:clipboard.copy" content="Copy to clipboard">
      
        <meta name="lang:clipboard.copied" content="Copied to clipboard">
      
        <meta name="lang:search.language" content="en">
      
        <meta name="lang:search.pipeline.stopwords" content="True">
      
        <meta name="lang:search.pipeline.trimmer" content="True">
      
        <meta name="lang:search.result.none" content="No matching documents">
      
        <meta name="lang:search.result.one" content="1 matching document">
      
        <meta name="lang:search.result.other" content="# matching documents">
      
        <meta name="lang:search.tokenizer" content="[\s\-]+">
      
      <link rel="shortcut icon" href="../../../../images/dna_black.png">
      <meta name="generator" content="mkdocs-1.0.4, mkdocs-material-4.6.0">
    
    
      
        <title>Autoclave Operation - Zamanian Lab Documentation</title>
      
    
    
      <link rel="stylesheet" href="../../../../assets/stylesheets/application.1b62728e.css">
      
        <link rel="stylesheet" href="../../../../assets/stylesheets/application-palette.a8b3c06d.css">
      
      
        
        
        <meta name="theme-color" content="">
      
    
    
      <script src="../../../../assets/javascripts/modernizr.268332fc.js"></script>
    
    
      
        <link href="https://fonts.gstatic.com" rel="preconnect" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,400,400i,700%7CRoboto+Mono&display=fallback">
        <style>body,input{font-family:"Roboto","Helvetica Neue",Helvetica,Arial,sans-serif}code,kbd,pre{font-family:"Roboto Mono","Courier New",Courier,monospace}</style>
      
    
    <link rel="stylesheet" href="../../../../assets/fonts/material-icons.css">
    
    
    
      
    
    
  </head>
  
    
    
    <body dir="ltr" data-md-color-primary="black" data-md-color-accent="red">
  
    <svg class="md-svg">
      <defs>
        
        
          <svg xmlns="http://www.w3.org/2000/svg" width="416" height="448" viewBox="0 0 416 448" id="__github"><path fill="currentColor" d="M160 304q0 10-3.125 20.5t-10.75 19T128 352t-18.125-8.5-10.75-19T96 304t3.125-20.5 10.75-19T128 256t18.125 8.5 10.75 19T160 304zm160 0q0 10-3.125 20.5t-10.75 19T288 352t-18.125-8.5-10.75-19T256 304t3.125-20.5 10.75-19T288 256t18.125 8.5 10.75 19T320 304zm40 0q0-30-17.25-51T296 232q-10.25 0-48.75 5.25Q229.5 240 208 240t-39.25-2.75Q130.75 232 120 232q-29.5 0-46.75 21T56 304q0 22 8 38.375t20.25 25.75 30.5 15 35 7.375 37.25 1.75h42q20.5 0 37.25-1.75t35-7.375 30.5-15 20.25-25.75T360 304zm56-44q0 51.75-15.25 82.75-9.5 19.25-26.375 33.25t-35.25 21.5-42.5 11.875-42.875 5.5T212 416q-19.5 0-35.5-.75t-36.875-3.125-38.125-7.5-34.25-12.875T37 371.5t-21.5-28.75Q0 312 0 260q0-59.25 34-99-6.75-20.5-6.75-42.5 0-29 12.75-54.5 27 0 47.5 9.875t47.25 30.875Q171.5 96 212 96q37 0 70 8 26.25-20.5 46.75-30.25T376 64q12.75 25.5 12.75 54.5 0 21.75-6.75 42 34 40 34 99.5z"/></svg>
        
      </defs>
    </svg>
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" data-md-component="overlay" for="__drawer"></label>
    
      <a href="#autoclave-operation" tabindex="1" class="md-skip">
        Skip to content
      </a>
    
    
      <header class="md-header" data-md-component="header">
  <nav class="md-header-nav md-grid">
    <div class="md-flex">
      <div class="md-flex__cell md-flex__cell--shrink">
        <a href="https://zamanianlab.org/ZamanianLabDocs" title="Zamanian Lab Documentation" class="md-header-nav__button md-logo">
          
            <img src="../../../../images/dna.svg" width="24" height="24">
          
        </a>
      </div>
      <div class="md-flex__cell md-flex__cell--shrink">
        <label class="md-icon md-icon--menu md-header-nav__button" for="__drawer"></label>
      </div>
      <div class="md-flex__cell md-flex__cell--stretch">
        <div class="md-flex__ellipsis md-header-nav__title" data-md-component="title">
          
            <span class="md-header-nav__topic">
              Zamanian Lab Documentation
            </span>
            <span class="md-header-nav__topic">
              
                Autoclave Operation
              
            </span>
          
        </div>
      </div>
      <div class="md-flex__cell md-flex__cell--shrink">
        
          <label class="md-icon md-icon--search md-header-nav__button" for="__search"></label>
          
<div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="query" data-md-state="active">
      <label class="md-icon md-search__icon" for="__search"></label>
      <button type="reset" class="md-icon md-search__icon" data-md-component="reset" tabindex="-1">
        &#xE5CD;
      </button>
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" data-md-scrollfix>
        <div class="md-search-result" data-md-component="result">
          <div class="md-search-result__meta">
            Type to start searching
          </div>
          <ol class="md-search-result__list"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
        
      </div>
      
        <div class="md-flex__cell md-flex__cell--shrink">
          <div class="md-header-nav__source">
            


  

<a href="https://github.com/zamanianlab/ZamanianLabDocs/" title="Go to repository" class="md-source" data-md-source="github">
  
    <div class="md-source__icon">
      <svg viewBox="0 0 24 24" width="24" height="24">
        <use xlink:href="#__github" width="24" height="24"></use>
      </svg>
    </div>
  
  <div class="md-source__repository">
    zamanianlab/ZamanianLabDocs
  </div>
</a>
          </div>
        </div>
      
    </div>
  </nav>
</header>
    
    <div class="md-container">
      
        
      
      
      <main class="md-main" role="main">
        <div class="md-main__inner md-grid" data-md-component="container">
          
            
              <div class="md-sidebar md-sidebar--primary" data-md-component="navigation">
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    <nav class="md-nav md-nav--primary" data-md-level="0">
  <label class="md-nav__title md-nav__title--site" for="__drawer">
    <a href="https://zamanianlab.org/ZamanianLabDocs" title="Zamanian Lab Documentation" class="md-nav__button md-logo">
      
        <img src="../../../../images/dna.svg" width="48" height="48">
      
    </a>
    Zamanian Lab Documentation
  </label>
  
    <div class="md-nav__source">
      


  

<a href="https://github.com/zamanianlab/ZamanianLabDocs/" title="Go to repository" class="md-source" data-md-source="github">
  
    <div class="md-source__icon">
      <svg viewBox="0 0 24 24" width="24" height="24">
        <use xlink:href="#__github" width="24" height="24"></use>
      </svg>
    </div>
  
  <div class="md-source__repository">
    zamanianlab/ZamanianLabDocs
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
      


  <li class="md-nav__item">
    <a href="../../../.." title="Home" class="md-nav__link">
      Home
    </a>
  </li>

    
      
      
      


  <li class="md-nav__item">
    <a href="../../../../labmanual/" title="Lab Manual" class="md-nav__link">
      Lab Manual
    </a>
  </li>

    
      
      
      


  <li class="md-nav__item">
    <a href="../../../protocols/" title="Lab Protocols" class="md-nav__link">
      Lab Protocols
    </a>
  </li>

    
      
      
      


  <li class="md-nav__item">
    <a href="../../../../labsheets/" title="Lab Sheets" class="md-nav__link">
      Lab Sheets
    </a>
  </li>

    
      
      
      


  <li class="md-nav__item md-nav__item--nested">
    
      <input class="md-toggle md-nav__toggle" data-md-toggle="nav-5" type="checkbox" id="nav-5">
    
    <label class="md-nav__link" for="nav-5">
      Computational Guide
    </label>
    <nav class="md-nav" data-md-component="collapsible" data-md-level="1">
      <label class="md-nav__title" for="nav-5">
        Computational Guide
      </label>
      <ul class="md-nav__list" data-md-scrollfix>
        
        
          
          
          


  <li class="md-nav__item">
    <a href="../../../../comp_overview/" title="Overview" class="md-nav__link">
      Overview
    </a>
  </li>

        
          
          
          


  <li class="md-nav__item">
    <a href="../../../../comp_local/" title="Local Environment" class="md-nav__link">
      Local Environment
    </a>
  </li>

        
          
          
          


  <li class="md-nav__item">
    <a href="../../../../comp_github/" title="GitHub" class="md-nav__link">
      GitHub
    </a>
  </li>

        
          
          
          


  <li class="md-nav__item">
    <a href="../../../../comp_conda/" title="Conda" class="md-nav__link">
      Conda
    </a>
  </li>

        
          
          
          


  <li class="md-nav__item">
    <a href="../../../../comp_homebrew/" title="Homebrew" class="md-nav__link">
      Homebrew
    </a>
  </li>

        
      </ul>
    </nav>
  </li>

    
      
      
      


  <li class="md-nav__item md-nav__item--nested">
    
      <input class="md-toggle md-nav__toggle" data-md-toggle="nav-6" type="checkbox" id="nav-6">
    
    <label class="md-nav__link" for="nav-6">
      Pipelines
    </label>
    <nav class="md-nav" data-md-component="collapsible" data-md-level="1">
      <label class="md-nav__title" for="nav-6">
        Pipelines
      </label>
      <ul class="md-nav__list" data-md-scrollfix>
        
        
          
          
          


  <li class="md-nav__item">
    <a href="../../../../pipelines_overview/" title="Overview" class="md-nav__link">
      Overview
    </a>
  </li>

        
          
          
          


  <li class="md-nav__item">
    <a href="../../../../pipelines_local/" title="Local Pipelines" class="md-nav__link">
      Local Pipelines
    </a>
  </li>

        
          
          
          


  <li class="md-nav__item">
    <a href="../../../../pipelines_server/" title="Core Pipelines" class="md-nav__link">
      Core Pipelines
    </a>
  </li>

        
      </ul>
    </nav>
  </li>

    
      
      
      


  <li class="md-nav__item">
    <a href="../../../../editing/" title="Editing" class="md-nav__link">
      Editing
    </a>
  </li>

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              <div class="md-sidebar md-sidebar--secondary" data-md-component="toc">
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    
<nav class="md-nav md-nav--secondary">
  
  
    
  
  
    <label class="md-nav__title" for="__toc">Table of contents</label>
    <ul class="md-nav__list" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#preparing-items-for-autoclaving" class="md-nav__link">
    Preparing Items for Autoclaving
  </a>
  
    <nav class="md-nav">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#dry-empty-glassware" class="md-nav__link">
    Dry (Empty) Glassware
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#glassware-containing-liquids" class="md-nav__link">
    Glassware Containing Liquids
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#autoclaving-items" class="md-nav__link">
    Autoclaving Items
  </a>
  
    <nav class="md-nav">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#round-hatch-autoclave" class="md-nav__link">
    Round Hatch Autoclave
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#steris-autoclave" class="md-nav__link">
    Steris Autoclave
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#primus-autoclave" class="md-nav__link">
    Primus Autoclave
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
      
      
      
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          <div class="md-content">
            <article class="md-content__inner md-typeset">
              
                
                  <a href="https://github.com/zamanianlab/ZamanianLabDocs/edit/master/docs/protocols/Lab_Operations/Autoclave_Operation/Autoclave_Operation.md" title="Edit this page" class="md-icon md-content__icon">&#xE3C9;</a>
                
                
                <h1 id="autoclave-operation">Autoclave Operation</h1>
<p>Make sure lab items you want to sterilize are autoclavable.</p>
<table>
<thead>
<tr>
<th>Autoclave-Compatible</th>
<th>Autoclave-Incompatible</th>
</tr>
</thead>
<tbody>
<tr>
<td>Tissue Culture Flasks</td>
<td>Acids, bases, and organic solvent</td>
</tr>
<tr>
<td>Surgical Instruments</td>
<td>Chlorides, sulphates</td>
</tr>
<tr>
<td>Glassware</td>
<td>Seawater</td>
</tr>
<tr>
<td>Pipette tips</td>
<td>Chlorine, hypochlorite, bleach</td>
</tr>
<tr>
<td>Media Solutions</td>
<td>Non-stainless steel</td>
</tr>
<tr>
<td>Animal food and bedding</td>
<td>Polystyrene (PS)</td>
</tr>
<tr>
<td>Waste</td>
<td>Polyethylene (PE)</td>
</tr>
<tr>
<td>Polypropylene (Secondary containers)</td>
<td>Low density (LDPE) and High density polyethylene (HDPE)</td>
</tr>
<tr>
<td>Stainless steel</td>
<td>Polyurethane</td>
</tr>
<tr>
<td>Gloves</td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Never autoclave:</strong></p>
<ul>
<li>
<p>Flammable, reactive, corrosive, toxic, or radioactive materials</p>
</li>
<li>
<p>Household bleach</p>
</li>
<li>
<p>Any liquid in a sealed container</p>
</li>
<li>
<p>Any material contained in such a manner that it touches the interior surfaces of the autoclave</p>
</li>
<li>
<p>Paraffin-embedded tissue</p>
</li>
</ul>
<p>If you are not sure if something can be autoclaved, ask a fellow lab member.</p>
<h2 id="preparing-items-for-autoclaving">Preparing Items for Autoclaving</h2>
<h3 id="dry-empty-glassware">Dry (Empty) Glassware</h3>
<p>If you are sterilizing empty, dry glass labware, autoclave-safe plastic labware, foil-wrapped items, or any other non-liquid item, follow these steps:</p>
<ul>
<li>
<p><strong>Glass bottles with caps</strong>- washed, air-dried completely, capped with cap half-loosened, autoclave tape on top of lid.</p>
</li>
<li>
<p><strong>Plastic large centrifuge bottles with caps</strong>- washed, air-dried completely, capped with cap very loosely covering the opening and NOT tightened, autoclave tape on top of lid.</p>
</li>
<li>
<p><strong>Glass test tubes with caps</strong>- washed, air-dried completely, capped firmly, put in non-labeled rack, autoclave tape on front of rack.</p>
</li>
<li>
<p><strong>Plastic pipet reservoirs/basins</strong>- washed, air-dried completely, wrapped in heavy-duty aluminum foil with no exposed corners or edges, one piece of autoclave tape on the whole batch only.</p>
</li>
<li>
<p><strong>Chunking spatulas or other glass/metal utensils</strong>- washed, air-dried completely, wrapped in aluminum foil with no exposed corners or edges, one small piece of autoclave tape on each item.</p>
</li>
<li>
<p><strong>Glass or plastic containers with no lids (flasks, beakers, etc.)</strong>- washed, air-dried completely, covered in heavy-duty aluminum foil with no holes and aluminum hanging at least 1 inch over the edge of the opening, autoclave tape on top of the foil cover.</p>
<p><img alt="Image" src="../img/GlasswareEx.png" /></p>
</li>
</ul>
<h3 id="glassware-containing-liquids">Glassware Containing Liquids</h3>
<p>If you are sterilizing liquids in a container with a lid (bottles &amp; tubes) or covered with aluminum foil (glass flasks &amp; beakers), follow the steps here:</p>
<ul>
<li>
<p><strong>Glass bottles with caps containing liquid media, water, or buffers</strong>- liquid filled no more than container fill-line, capped with cap slightly-loosened one turn to prevent loss, autoclave tape on top of lid.</p>
</li>
<li>
<p><strong>Glass bottles with caps containing liquid media with agar</strong>- liquid filled no more than HALF-VOLUME of the container, capped with cap slightly-loosened one turn to prevent loss, autoclaved tape on top of lid.</p>
</li>
<li>
<p><strong>Glass test tubes with caps containing liquid media, liquid media with agar, water, or buffers</strong>- liquid filled no more than &#8532; full, capped firmly, put in labeled rack, autoclave tape on front of the rack.</p>
</li>
<li>
<p><strong>Glass or plastic containers with NO LIDS containing liquid media, liquid media with agar, water or buffers (flasks, beakers, pitchers, etc.)</strong>- liquid filled no more than HALF-VOLUME of the container, covered in heavy-duty aluminum foil with no holes and aluminum hanging at least 1 inch over the edge of the opening, autoclave tape on the side of the foil cover overlapping on the glass to secure the foil.</p>
</li>
</ul>
<h2 id="autoclaving-items">Autoclaving Items</h2>
<h3 id="round-hatch-autoclave">Round Hatch Autoclave</h3>
<ol>
<li>
<p>Write your name on the chalkboard next to the autoclave you will be using to reserve the autoclave for your use. Also record your use in the log book.</p>
</li>
<li>
<p>Turn the autoclave dial to "Load" 5-10 min. before loading to get the jacket pressure between 15-20 psi.</p>
</li>
<li>
<p>When the jacket pressure has reached 15-20 psi, load the bin with your lab items and close the door. To ensure the door is sealed shut, turn the hatch clockwise until absolutely tight (some autoclaves require very tight seals!).</p>
<p><strong>Note:</strong> Use the orange heat-protection gloves to protect yourself from the heat of the autoclave anytime you are opening the autoclave and inserting/removing items.</p>
</li>
<li>
<p>Wait in the room for 5 min. after initiating sterilization to ensure the door is sealed adequately and no water is leaking out.  If there is a leak, tighten the hatch further. Also ensure the chamber pressure reaches 15-20 psi. If the leak does not stop, abort the run (turn dial to "liquid cool" or "vent") and notify Jesse Waters at <a href="&#109;&#97;&#105;&#108;&#116;&#111;&#58;&#106;&#101;&#115;&#115;&#101;&#46;&#119;&#97;&#116;&#101;&#114;&#115;&#64;&#119;&#105;&#115;&#99;&#46;&#101;&#100;&#117;">&#106;&#101;&#115;&#115;&#101;&#46;&#119;&#97;&#116;&#101;&#114;&#115;&#64;&#119;&#105;&#115;&#99;&#46;&#101;&#100;&#117;</a> to generate a work order.</p>
</li>
<li>
<p>Allow sterilization for 5-10 min. more than the desired sterilize time (this allows for complete sterilization after the chamber has reached 15-20 psi).</p>
</li>
<li>
<p>When sterilization is complete, turn the dial to "liquid cool" (if sterilizing liquids) or to "vent dry". Wait for the pressure to drop to 0 (usually takes about 10 min. after dial turn) before opening the door (turn hatch counter-clockwise). Stand back behind the hatch while opening the door in order to avoid burn injury from escaping steam.</p>
</li>
<li>
<p>Turn the dial to "Off". Use heat-protection gloves to take the bin out of the autoclave. Place the bin on a cart to take it to the lab. Return gloves to the autoclave when finished.  </p>
</li>
</ol>
<h3 id="steris-autoclave">Steris Autoclave</h3>
<ol>
<li>
<p>Press the foot petal to open the autoclave.</p>
</li>
<li>
<p>Slide the rack out to load items easier and then load items to be autoclaved.</p>
</li>
<li>
<p>Press the foot petal to close the autoclave.</p>
</li>
<li>
<p>Press the "Select Cycle" tab on the screen.</p>
</li>
<li>
<p>Select your desired cycle for autoclaving.</p>
</li>
<li>
<p>Press the "Start" tab on the screen.</p>
</li>
<li>
<p>Record use in the #3 binder on the bench behind the autoclave.</p>
</li>
<li>
<p>When the cycle is complete, press the foot petal to open the autoclave.</p>
</li>
<li>
<p>Use the heat resistant gloves to remove the items.</p>
</li>
<li>
<p>Press the foot petal to close the autoclave.</p>
</li>
</ol>
<h3 id="primus-autoclave">Primus Autoclave</h3>
<ol>
<li>
<p>Pull the door down and load items.</p>
</li>
<li>
<p>Close the door by pulling up slowly.</p>
</li>
<li>
<p>Follow the printed instructions on the left side of the autoclave.</p>
</li>
<li>
<p>Record your use in the log binder behind the autoclave.</p>
</li>
<li>
<p>When the cycle is complete, use heat resistant gloves to remove your items.</p>
</li>
<li>
<p>Close the door almost all of the way but leave a small crack open.</p>
</li>
</ol>
                
                  
                
                
              
              
                


              
            </article>
          </div>
        </div>
      </main>
      
        
<footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-footer-copyright">
        
        powered by
        <a href="https://www.mkdocs.org">MkDocs</a>
        and
        <a href="https://squidfunk.github.io/mkdocs-material/">
          Material for MkDocs</a>
      </div>
      
  <div class="md-footer-social">
    <link rel="stylesheet" href="../../../../assets/fonts/font-awesome.css">
    
      <a href="https://github.com/zamanianlab" class="md-footer-social__link fa fa-github"></a>
    
      <a href="https://twitter.com/zamanian_" class="md-footer-social__link fa fa-twitter"></a>
    
  </div>

    </div>
  </div>
</footer>
      
    </div>
    
      <script src="../../../../assets/javascripts/application.808e90bb.js"></script>
      
      <script>app.initialize({version:"1.0.4",url:{base:"../../../.."}})</script>
      
        <script src="../../../../javascripts/extra.js"></script>
      
        <script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/2.7.0/MathJax.js?config=TeX-MML-AM_CHTML"></script>
      
    
  </body>
</html>